---
법령명: 전원개발사업 실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(동부-2구간))
문서종: 행정규칙
provision_id: "admrul:전원개발사업실시계획승인(500kVHVDC동해안-신가평송전선로건설사업(동부-2구간))#DOC"
law_id: 85375
mst: 2100000223182
시행일자: 20230510
공포일자: 20230504
source: "https://www.law.go.kr/행정규칙/전원개발사업 실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(동부-2구간))"
adm_uid: "admrul:85375"
---

# 전원개발사업 실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(동부-2구간))
> 고시 · 행정규칙 · 시행 2023-05-10 · 공포 2023-05-04 · 제정

### 전문
1. 사업의 명칭 : 500kV HVDC 동해안-신가평 송전선로 건설사업(동부-2구간) 2. 사업시행자의 성명 및 주소 : 한국전력공사 사장 정승일전남 나주시 전력로 55 3. 사업의 목적 : 동해안 신규 발전소 건설에 따른 동해안 발전력 수도권 연계로 전력계통 보강 및 안정적 전력공급에 기여하고자 함 4. 사업개요가. 송전선로○ 구    간 : 500kV HVDC 동해안-신가평T/L No.37 ∼ No.81○ 송전선로 길이 : 21.41km○ 지 지 물 : 철탑 45기○ 전    선- 전력선 : ACSR/AW 480㎟(Cardinal) × 6도체(6B) × 2회선(2C)- 중성선 : HTACSR/AW 480㎟(Cardinal) × 3도체(3B) × 2회선(2C)○ 전기방식 및 전압 : 2Bi-pole(역극배열), 직류송전방식 / 500,000볼트 5. 사업시행기간 : 2021. 2 ～ 2026. 6 (65개월) 6. 사업구역의 위치 및 면적가. 위  치 : 강원도 삼척시, 경상북도 봉화군 일원나. 면  적 : 694,252㎡ (철탑부지 : 12,288㎡, 선하지 : 681,964㎡) 7. 도시ㆍ군계획시설(전기공급설비) 결정(변경)조서 : 별항 8. 수용ㆍ사용할 토지 등의 명세 : 별항 9. 토지등의 소유자와 이해관계인의 성명 및 주소 : 별항
