---
법령명: 전원개발사업실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(서부-4구간))
문서종: 행정규칙
provision_id: "admrul:전원개발사업실시계획승인(500kVHVDC동해안-신가평송전선로건설사업(서부-4구간))#DOC"
law_id: 88364
mst: 2100000237628
시행일자: 20240320
공포일자: 20240314
source: "https://www.law.go.kr/행정규칙/전원개발사업실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(서부-4구간))"
adm_uid: "admrul:88364"
---

# 전원개발사업실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(서부-4구간))
> 고시 · 행정규칙 · 시행 2024-03-20 · 공포 2024-03-14 · 제정

### 전문
1. 사업의 명칭 : 500kV HVDC 동해안-신가평 송전선로 건설사업(서부-4구간) 2. 사업시행자의 성명 및 주소 : 한국전력공사 사장 김동철                             전남 나주시 전력로 55 3. 사업의 목적 : 동해안 신규 발전소 건설에 따른 동해안 발전력 수도권 연계로 전력계통 보강 및 안정적 전력공급에 기여하고자 함 4. 사업개요가. 송전선로○ 구    간 : 500kV HVDC 동해안-신가평T/L No.130 ∼ No. 158 (서부구간) 및 지중구간○ 송전선로 길이 : 14.429km(가공) / 1.194km(지중)○ 지 지 물 : 철탑 29기○ 전    선- 전력선 : ACSR/AW 480㎟(Cardinal) × 6도체(6B) × 2회선(2C), × 1회선(1C)XLPE 2,500㎟(D) × 1회선(1C)- 중성선 : HTACSR/AW 480㎟(Cardinal) × 3도체(3B) × 2회선(2C), × 1회선(1C)XLPE 2,000㎟(D) × 1회선(1C)○ 전기방식 및 전압 : 2Bi-pole(역극배열) 및 Bi-Pole, 직류송전방식 / 500,000볼트 5. 사업시행기간 : 2023. 1 ～ 2026. 6 (42개월) 6. 사업구역의 위치 및 면적가. 위  치 : 경기도 양평군, 가평군 일원나. 면  적 : 468,199㎡ (철탑부지 : 8,059㎡, 선하지 : 444,854㎡, 지중구간 : 15,286㎡) 7. 도시ㆍ군계획시설(전기공급설비) 결정(변경)조서 : 별항 8. 수용ㆍ사용할 토지 등의 명세 : 별항 9. 토지등의 소유자와 이해관계인의 성명 및 주소 : 별항
